# DNP3-EXTRA - F0 decision and implementation gap audit

**Date:** 2026-11-09  
**GitHub source revision:** `develop@166e1d2dc524cf429f37ea4264b0b9e91037f700`  
**Authority order:** (1) IEEE 1815-2012 for applicable normative behavior; (2) explicit selections in the supplied 12-page Device Profile and 6-page security addendum for contractual scope; (3) owner-approved product policy where the above leave choices. Conflicts are not silently erased.  
**Project source of truth:** GitHub only. No Google Drive or historical ZIP is used for current-code claims.  
**Scope:** 69 PROFILE + 36 SEC + 14 CFG = **119 distinct tracked IDs**; F0 IDs are decision headings only. Group 70 and the 712-reference IEEE inventory are excluded.  
**Evidence level:** current-revision STATIC source inspection and existing GitHub test-source review; **no builds, executed tests, independent-peer tests, or target tests performed**. Historical VERIFIED labels are not newly verified here.

## Executive findings

1. **CONFIRMED CODE GAP:** `PROFILE-055` / G120V8: its generated wire representation and selected RUK paths exist, but a complete Outstation runtime IEC/TS 62351-8 certificate acceptance, chain/signature, status/role/expiry and association/user binding path was not found in the inspected `RemoteUpdateKeys.cpp` and relevant handlers. IEEE Annex A.45.8 uses V8 only for asymmetric methods (68-71) and as an alternative to V10. An untrusted X.509/TLS certificate is not automatically a valid G120V8 user certificate. External certificate/authority profile remains an explicit blocker.
2. **CONFIRMED CODE GAP:** `SEC-T1-15`: `SSLContext::ApplyConfig` loads an optional CRL at context construction. There is no evidenced live 12-hour reevaluation, CRL hot reload, or established-connection revocation handling. IEEE 7.8.7.4.3 requires 12-hour default and one-hour resolution. CRL unavailability alone must not terminate an existing connection; a positively revoked active certificate must.
3. **SPECIFICATION CONFLICT:** `CFG-12`: Profile p4 selects static unsolicited on restart, while IEEE 4.6.6 Rule 2 restricts unsolicited responses to event data (with a narrow deprecated exception for G10V2/G40V2), and 5.1.1.1.1 requires a startup NULL unsolicited with **no objects** and no data before ENABLE_UNSOLICITED. `OContext::CheckForUnsolicitedNull` implements the NULL start. No general static-on-restart feature should be invented before a tracked owner disposition.
4. **SPECIFICATION CONFLICT:** `SEC-T1-13`: the addendum calls for a configurable 1-60 s change-cipher timeout; IEEE 7.8.5 links its configurable range to the 7.6.1.4.1 security reply timeout (maximum at least 120 s). The 2012 renegotiation model is not directly TLS 1.3 KeyUpdate. RFC 8446 forbids renegotiation; any KeyUpdate or reconnect adaptation requires explicit semantics, sender/receiver ownership, timeout and independent peer evidence.
5. **SOURCE ALREADY PRESENT, DO NOT REWRITE:** `LinkContext::ShouldConfirm` and bounded `NumRetries`; `TransportRx` fragment deadline; `CommandTask` non-retryable FC6; `EventBuffer`, `Database`, `MeasurementHandler`, `RemoteUpdateKeys` Methods 4/68 and numerous permanent tests. Audit exact selected subcases and actual Windows results before changing these paths.
6. **TRUTHFUL CAPABILITIES:** `DeviceAttributeSelection.cpp` deliberately excludes G0V209. Keep it omitted until all applicable SA v5 and G120V8 acceptance gates actually pass; do not claim full SA v5 due to a documentation-only change.

## Additional source findings verified at current GitHub HEAD

- **RUK association method invariant:** `RemoteUpdateKeys::MethodAllowed` allows both Methods 4 and 68 after `allowMethod68` is enabled, `RemoteUpdateKeys::Load` accepts each user's persisted method independently, and `Request` accepts a V10 method per user. IEEE 7.6.1.4.9 specifies one active Update Key Change Method between a given Master and Outstation. This is a concrete **static policy gap/risk** for mixed-method associations, not yet runtime-reproduced. Define the association-level selection, migration semantics and tests before patching.

- **CFG-09 already has product-layer filtering:** `cli/main.cpp::SimulatedCommands::SelectValue/OperateValue` checks Count=1 and CROB bytes 0x41/0x81 in `--rtu-io-profile`. Reuse this evidence and restrict the remaining work to owner-approved production policy, physical interlocks, authorization and tests.

- **CFG-10 already has product-layer selection:** `cli/main.cpp` sets `G2V2` absolute or `G2V3` relative variation on Outstation binary inputs. The library's `app/MeasurementInfo.cpp::BinaryInfo::DefaultEventVariation` is `G2V1` intentionally for generic use. Do not change the universal default; validate product configuration and wire behavior.

## F0 decision register (source rule / recommendation / unresolved approval)

Legend: **SOURCE FIXED** = follows an authoritative text; **RECOMMENDED** = proposed product policy, *not approved*; **BLOCKED** = conflict/missing owner input; **TARGET** = actual RTU-only evidence deferred. Fixed portions are usable implementation constraints even where an adjacent choice stays open.

| F0 | Requirements | Decision and remaining work | Status | Relevant code |
|---|---|---|---|---|
| 01 | CFG-01 | Level 3 RTU Outstation plus selected extensions. Vendor/device name, product ID/version have no supplied official value; do not invent them. | SOURCE FIXED + BLOCKED identity | `cli/Security.cpp`, product adapter |
| 02 | CFG-02 | IEEE FT3 frame envelope cannot exceed 292 wire octets; Profile RX says 292. Recommend full permitted TX envelope; the blank **product TX setting** is not established by the protocol maximum alone. Preserve CRC/block accounting. | SOURCE FIXED + RECOMMENDED TX | `src/link/LinkContext.cpp`, `LinkConfig.h` |
| 03 | CFG-03/14 | RX APDU must exceed 249 octets; >2048 TX configurable; multi-fragment responses required. Host baseline 2048, CLI 250..65535 are **observed code defaults**, not approved RTU max memory. Recommend 2048 default for Host and bounded target-specific configuration. | SOURCE FIXED + RECOMMENDED | `MasterParams.h`, `OutstationParams.h`, `TransportRx.cpp` |
| 04 | CFG-04 | Link retries configurable 0..5; application retries configurable 1..5 subject to IEEE function-specific rules. Recommend 0 extra link retries over reliable TCP; distinguish Master task retries, solicited confirms, unsolicited retries, and unavoidable startup NULL retries. No duplicate control execution. | SOURCE FIXED + RECOMMENDED default | `LinkContext.cpp`, `MasterTasks.cpp`, `OutstationParams.h` |
| 05 | CFG-05 | Never/Always/MultiFrame Link Confirm modes must remain selectable. Recommend Never as TCP default; retain strict FCB/DFC/reset/retry behavior for selected confirmation modes. | SOURCE FIXED + RECOMMENDED default | `LinkContext::ShouldConfirm` |
| 06 | CFG-07 | Four configurable timeout classes from Profile pp2-3; values/limits were blank. Current Link=1s, Master response=5s, confirm=5s are implementation defaults, not ratified product policy. Keep role-specific configurable finite limits and bounded resources; do not unify unrelated clocks. | SOURCE FIXED + BLOCKED numeric policy | `LinkConfig.h`, `MasterParams.h`, `OutstationParams.h` |
| 07 | CFG-10 | Profile selects timed binary changes; recommend G2V2 absolute, optional G2V3 with CTO. Already present in `cli/main.cpp` product Outstation setup, while reusable `BinaryInfo::DefaultEventVariation` remains G2V1. Revalidate wire/time quality and leave generic default alone. | SOURCE FIXED + RECOMMENDED default, CLI PRESENT | `cli/main.cpp`, `MeasurementInfo.cpp`, `EventBuffer::SelectMaxCount` |
| 08 | CFG-11 | Configurable unsolicited and FC20/21 enable/disable are selected. Recommend explicit startup configuration, class mask initially disabled until enabled by Master; if unsolicited reporting is configured, IEEE startup NULL still applies. | SOURCE FIXED + RECOMMENDED policy | `OutstationContext.cpp`, `MasterTasks.cpp` |
| 09 | CFG-12 | Profile 'Static when device restarts' conflicts with IEEE startup NULL-without-data and normal event-only unsolicited. **Do not transmit static data in NULL**. Obtain owner-approved conflict disposition (e.g. Master integrity poll, documented nonconformance exception); no fabricated conformance. | BLOCKED conflict | `OContext::CheckForUnsolicitedNull`, `ReadHandler.cpp` |
| 10 | CFG-09/PROFILE-019 | Trip/Close is Always, Pulse On is **Sometimes**, and Pulse Off/Latch/Queue/Count>1 are Never. The PDF omits the conditions for Pulse On. `cli/main.cpp::SimulatedCommands::SelectValue` accepts Count=1 with CROB `0x41/0x81` under `--rtu-io-profile`, but this diagnostic policy does not resolve the missing Pulse On enablement conditions or prove product compliance. | SOURCE FIXED + BLOCKED RTU IO mapping, CLI PRESENT | `cli/main.cpp`, `CommandResponseHandler.cpp`, `ICommandHandler.h` |
| 11 | CFG-13 | Production RTU reports No Counters Reported; no physical G20-G23 points. Preserve reusable generic counter support. | SOURCE FIXED | `DatabaseConfig.h`, product database |
| 12 | SEC-T1-03 | IEEE 7.6.1.4.1 default 2s, steps of 100ms and maximum >=120s. Addendum permits 0..120s but defines no zero meaning. Current source accepts zero with fail-closed session semantics; propose zero = immediate timeout with no authenticated operation (never disable auth). Explicit owner approval still required for RTU UX. | SOURCE FIXED + RECOMMENDED zero semantics | `SessionKeys::ValidConfig`, `RemoteUpdateKeys::TimeoutMs` |
| 13 | SEC-T1-01/02/06/07/08; SEC-T2-09 | SA v5 required; >=2 users; Challenge/Reply mandatory; default auth on; session rekey 15..120min by addendum, IEEE 15min default and 1000-message default. IEEE 7.6.1.4.3 also allows interval disable in infrequently communicating systems; this product still selects 15..120. Prove per-user and restart persistence. | SOURCE FIXED | `AuthenticationConfig.h`, `SessionKeys.cpp` |
| 14 | SEC-T1-09; PROFILE-050/056 | Addendum MAC checkboxes are unselected; recommend HMAC-SHA-256/16 for TCP with no implicit SHA-1 downgrade, Aggressive capability implemented but issuance disabled unless explicit. This does **not** approve the full required algorithm set or claim AES-GMAC support. | RECOMMENDED; owner selection OPEN | `AuthenticationMAC.h`, `AggressiveMode.cpp` |
| 15 | SEC-T1-10; SEC-T2-03/05/06 | AES-256 Key Wrap mandatory; minimum 128-bit session/Update Keys in Table 2, 256-bit recommended. Do not conflate symmetric key length with AES-256 Key Wrap key length. | SOURCE FIXED | `SessionKeys.cpp`, `RemoteUpdateKeys.cpp` |
| 16 | SEC-T1-16; SEC-T2-04; PROFILE-057..062 | IEEE 7.6.1.4.9 requires Method 4 default when RUK supported and only one active method per Master/Outstation. `RemoteUpdateKeys::MethodAllowed` accepts 4 and 68 simultaneously if `allowMethod68`, with per-user persisted method. Association-wide exclusivity not found in reviewed `Load/Request`. Recommend selecting exactly one method per association, with mixed-user fail-closed/migration tests, before modifying public configuration. | SOURCE FIXED + CONFIRMED STATIC POLICY GAP; OWNER SELECTION OPEN | `RemoteUpdateKeys::MethodAllowed/Load/Request`, `UpdateKeyConfig.h` |
| 17 | PROFILE-055; SEC-T1-16/17 | V8 certificate selected by Profile. IEEE A.45.8: asymmetry only, IEC/TS 62351-8 ID/attribute certificate externally signed; V8 is alternative to V10. Define authority, certificate profile/type, verification, role/expiry, SCS, AOR, association/user ownership. An ordinary TLS CA bundle does not establish this. | BLOCKED external authority/profile + MISSING runtime | `RemoteUpdateKeys.cpp`, G120 generator/codec, trust provider |
| 18 | SEC-T2-09/10/11; SEC-T3-03/04/05 | Minimum Admin and normal user roles. Recommend least-privilege administrator configuration, authorized operator control, viewer read-only, per-association policy and default-deny; actual privileges/role enrollment/expiry/recovery await owner. Authentication != authorization. | SOURCE FIXED + BLOCKED role matrix | `IAuthenticationAuthorization`, `RemoteUpdateKeys::Authorize` |
| 19 | SEC-T2-07; SEC-T3-04/06 | Local RTU configuration password, strong human passwords and hashed storage required. Recommend unique salt, memory-/work-factor appropriate audited KDF, rate limits and recovery; actual RTU UI and parameter budgets need approval. Never use plaintext/hardcoded passwords. | SOURCE FIXED + BLOCKED product policy | separate RTU config adapter; Windows credential provider is not proof |
| 20 | SEC-T2-08/11; SEC-T3-03/05/06 | True entropy, credential protection/no hardcode and secure persistence are required. Windows provider is an adapter, not STM32 entropy/NVM evidence. Preserve portable interface; hardware work deferred. | SOURCE FIXED + TARGET | `WindowsAuthenticationCredentials.cpp`, `IUpdateKeyCredentials` |
| 21 | PROFILE-054; SEC-T1-01 | Preserve unresolved P4-OPEN-01. Provisional G120V7 code 5=MAC Algorithm Not Supported, code 7=Authorization Failed; no claim of an official IEEE erratum. | PROVISIONAL OPEN | `AuthenticationError.h`, `OutstationChallenger.cpp` |
| 22 | SEC-T1-11/12; SEC-T2-02 | TLS 1.2 and 1.3 and TCP 19999 selected. PDF uses invalid TLS 1.3 suite names. Recommend TLS 1.2 ECDHE AES-GCM suites supported by real certs; TLS 1.3 TLS_AES_128_GCM_SHA256 and TLS_AES_256_GCM_SHA384. IEEE 7.8.2 TLS_RSA_WITH_AES_128_SHA support is a separate 2012 legacy compatibility obligation, **not a reason to activate static-RSA/CBC in secure deployment**. Record conflict and verify actual negotiated policy. | SOURCE FIXED + BLOCKED suite approval/conflict | `TLSConfig.h`, `SSLContext::ApplyConfig`, CLI TLS |
| 23 | SEC-T1-13 | Addendum 1..60s; IEEE 7.8.5 >=120s-capable range. A library supporting 0.1..120s plus a product UI exposing 1..60s may satisfy numeric capability if formally approved, but semantics of TLS 1.2 renegotiation vs TLS 1.3 KeyUpdate/reconnect are unresolved. Never substitute arbitrary handshake timer. | BLOCKED normative interpretation | TLS session/channel state machine |
| 24 | SEC-T1-14; SEC-T2-02 | >=4 simultaneous trusted CAs; verify four independent issuers and negative trust cases. Separate SA authority profile from TLS trust; configure peer identity, expiry and local trust anchors. | SOURCE FIXED + BLOCKED trust provisioning | `TLSConfig.h`, `SSLContext.cpp` |
| 25 | SEC-T1-15 | IEEE 7.8.7.4.3: default 12h CRL evaluation, hourly configuration resolution; refuse confirmed revoked cert on handshake and terminate connection when cert confirmed revoked; no termination of established connection merely for missing/unreachable CRL or for expiry alone. CRL distribution, stale data, trusted clock, reconnect policy need owner approval. | SOURCE FIXED + BLOCKED data source + CONFIRMED implementation gap | `SSLContext::ApplyConfig`, TLS I/O handlers |
| 26 | SEC-T3-01..08 | Close unused hardware/network ports; disable unnecessary users; strong passwords and secure credentials mandatory. Firmware signature rows SEC-T3-07/08 remain **recommended**, not automatically mandatory. Full RTU evidence deferred. | SOURCE FIXED + TARGET | future STM32H743/FreeRTOS adapter |
| 27 | CFG-06 | App confirms required for event and multi-fragment responses. Preserve original event until proper confirm and enforce SEQ/association/retry lifecycle. | SOURCE FIXED, revalidate | `OContext::ProcessConfirm`, `EventBuffer` |
| 28 | CFG-08; PROFILE-019/035..037 | FC3/4/5/6 controls selected with G12/G41. FC6 emits no application ACK, sender-side delivery cannot prove execution. Explicit auth/denial and receiver-side once-only execution assertions required. | SOURCE FIXED, revalidate | `CommandTask.cpp`, `ControlState.h`, `CommandResponseHandler.cpp` |

All 28 rows are **assessed**, not all **approved**. Only SOURCE FIXED constraints can be treated as decisions directly from authorities; RECOMMENDED and BLOCKED entries must retain their labels until a real product owner adopts them.

## Evidence boundaries, cross-cutting defects and non-defects

- P4-OPEN-01, RUK-OPEN-01 (SCS wrap), RUK-OPEN-02 (Method 68 DSA DER), P6-OPEN-01 (statistics threshold comparison), STAT-RETENTION (durability), G122-UNTIMED, and independently verified interoperability remain tracked. No official erratum is asserted.
- `PROFILE-001` remains unavailable by design; G0V209 should only be exposed after full selected SA v5 functional and wire evidence.
- `PROFILE-066` uses `SecurityStatEventPublisher::ReportAt` and falls back to untimed V1 when occurrence time is absent. Explicit V2 request behavior and quality transitions need tests and, if a genuine mismatch is found, a minimal fix.
- `SEC-T2-07` local RTU password and `SEC-T3-06` hashed human-credential storage cannot be certified from Windows Credential Manager records holding DNP Update Keys.
- `CFG-04` application retry bounds do not authorize generic retries of direct controls. IEEE startup NULL retransmissions are a separate state-machine rule.
- `CFG-07` the current default 5-second Master response timeout is not an IEEE-required value; do not promote a code default to product policy.
- `SEC-T1-09` MAC support is an interoperability choice constrained by negotiated supported algorithms and tag strength. The fact HMAC-SHA-256/16 is present in code does not establish that unchecked PDF options are selected.
- `SEC-T1-11` RFC 8446 specifies TLS 1.3 suite names and forbids legacy renegotiation; this is an external protocol compatibility reference, not a retroactive IEEE 2012 edit.

## Exact source touchpoints observed at this HEAD

| Workstream | Existing symbols/files | Type of remaining work |
|---|---|---|
| F01 | `link/LinkContext.cpp::ShouldConfirm`, `TransportRx.cpp`, `master/MasterContext.cpp`, `LinkConfig.h`, `MasterParams.h`, `OutstationParams.h` | Check boundaries, numerical product defaults and targeted link/fragment regression; only patch confirmed defects |
| F02 | `outstation/Database.cpp::SelectAll/SelectRange`, `ReadHandler.cpp`, `master/MeasurementHandler.cpp` | Selected G1/G3/G10/G30/G40 FC/Q, sparse/dense indexes, V0 default, binary and analog wire cases |
| F03 | `outstation/WriteHandler.cpp`, `OutstationContext.cpp`, `master/MeasurementHandler.cpp`, `IOutstationApplication.h` | Time/CTO/G80/restart hooks, clock quality, wire and real target restart |
| F04 | `outstation/event/EventBuffer.cpp::SelectMaxCount`, `EventWriters.h`, `OutstationContext.cpp::CheckForUnsolicitedNull`, `AssignClassHandler.cpp` | Typed event variation defaults, class selection, lifecycle/confirmation, CFG-12 conflict |
| F05 | `AuthenticationConfig.h::IAuthenticationAuthorization`, `auth/WindowsAuthenticationCredentials.cpp`, `auth/RemoteUpdateKeys.cpp::Authorize` | Policy/roles, secure provisioning/passwords, Host adapters versus RTU deferred |
| F06/F07 | `auth/AuthenticationSession.cpp`, `SessionKeys.cpp::ValidConfig`, `AggressiveMode.cpp`, `OutstationChallenger.cpp`, `MasterResponder.cpp` | Timeout zero, policy-approved MAC, full C/R + Aggressive ownership and replay cases |
| F08 | `master/CommandTask.cpp`, `outstation/ControlState.h`, `CommandResponseHandler.cpp`, `ICommandHandler.h` | Product Trip/Close restrictions, authenticated FC6 receiver-side once-only effects |
| F09 | `auth/RemoteUpdateKeys.cpp::MethodAllowed`, `UpdateKeyConfig.h`, `master/UpdateKeyTask.cpp`, `Group120` generated codecs | IEC/TS 62351-8 G120V8 runtime, Method 68 authority/certification, wrap/SCS/replay |
| F10 | `channel/tls/SSLContext.cpp::ApplyConfig`, `TLSConfig.h`, `TLSClientIOHandler.cpp`, `TLSServerIOHandler.cpp` | Suites, four CAs, CRL timer/reload/live revocation, cipher change across TLS versions |
| F11 | `outstation/DeviceAttributeSelection.cpp`, `SecurityStatEventPublisher.cpp`, `auth/AuthenticationStatistics.cpp` | 18 statistics, G121/G122 quality/retention/confirm; truthfully advertise SA only last |

Paths above are relative to `opendnp3/cpp/lib/src/` or `opendnp3/cpp/lib/include/opendnp3/` as appropriate. The full repository-relative paths and per-ID references appear in `F0_IMPLEMENTATION_MATRIX.csv`.

## Dependency-first implementation queue for Freebuff

1. **S01 (F01/F02):** verify/link and static objects, annotate approved versus blank limits, add only missing configuration or boundary behavior. No broad refactor.
2. **S02 (F03):** time/CTO/G80/restart hook and malformed qualifier cases.
3. **S03 (F04):** class events, timestamp defaults, confirmations, unsolicited; **CFG-12 static startup path blocked** until owner resolves the IEEE conflict.
4. **S04 (F05):** Host role/credential authorization and fail-closed provisioning; separate target-only obligations.
5. **S05 (F06/F07):** complete Challenge/Reply, MAC allowlist (after approval), Aggressive and zero timeout fail-closed; retain P4-OPEN-01.
6. **S06 (F08):** selected protected Trip/Close, G12/G41, FC6 and receiver-effect tests after policy approval.
7. **S07 (F09):** Method 4 and selected Method 68 hardening; G120V8 only with real external certificate trust profile; no synthetic certificate acceptance.
8. **S08 (F10):** TLS 1.2/1.3 suites and four-CAs tests, CRL scheduler; cipher-change behavior remains separate until approved.
9. **S09 (F11):** G121/G122 retention/events; G0V209 advertisement **last** and only after proved SA v5.
10. **S10:** consolidated Windows unit/integration/wire/TCP separate-process acceptance at matching SHA, independent-peer follow-up, and later STM32H743/FreeRTOS acceptance.

Each slice must be small, portable, traceable to requirement/subcase, and preserve working Master/Outstation behavior. Do not add new Level 4 objects solely because IEEE defines them.

## Freebuff handoff: required commit and PowerShell evidence after EVERY implementation slice

Freebuff receives one slice at a time, first verifies `develop` HEAD and the relevant real source/tests, then implements the minimal approved change. It must produce: (a) exact file-level diff, (b) affected requirement IDs, (c) remaining blockers, (d) **ready-to-run Windows PowerShell 7 commands** for focused and regression testing, (e) exact intended staged path list, and (f) safe targeted commit/push commands. Do not silently stage, commit or push unrelated changes.

Require local safety: `$ErrorActionPreference = 'Stop'`; `git rev-parse --show-toplevel`; `git status --porcelain`; validate current branch/HEAD; `git diff --check`; check external exit codes; stage only the approved paths; check `git diff --cached --name-only`; commit; push `origin develop` without force; `git fetch origin develop`; verify `git rev-parse HEAD` equals `git rev-parse origin/develop`. Do not rewrite/reset/rebase user changes.

User runs Windows validation as needed. Freebuff must not invent PASS. Commit/push test code and changes with an `IMPLEMENTED_UNVERIFIED` evidence label when runtime results are not yet available; once the real user-supplied console output exists, record tested SHA, exact commands, exit codes, test counts, receiver-side effects, errors and limits, then commit/push the evidence update. A build/test failure requires diagnosis, not a blind retry.

**Not yet approved:** any actual implementation, changed operational production defaults, disabled IEEE-required capability, G120V8 certification trust model, TLS renegotiation/KeyUpdate equivalence, CFG-12 deviation or final 119-ID acceptance upgrade. This audit commit is documentation only.
